# 전력 AI 전기 안전 센싱 확장 로드맵

> 작성: 2026-06-15 (시연 D+1)
> 트리거: "전력 AI 추론이 `watt` 한 축에만 걸려 있는데, 이게 임시 회피책인가?" 논의에서, 포기한 안전 모드(역률·누전·아크)가 산재예방 미션의 사각지대임을 확인.
> 선행 결정: watt 단독 추론 = 시연/PoC 단계의 의도된 스코핑 (근거는 아래 "선행 결정" 섹션에 인라인)
> 관련 코드: [anomaly_inference.py](../../fastapi-server/power/services/anomaly_inference.py) · [decide_alarm.py](../../fastapi-server/power/services/decide_alarm.py)

---

## Context

전력 AI(IF + ARIMA + Z-score + Change Point + 야간격상)의 추론 입력은 현재 **`watt` 한 축**이다. `current`(A) / `voltage`(V) 는 raw 저장만 하고 추론 대상에서 제외돼 있다. IF/ARIMA 분기는 device `63200c3afd12` 의 ch1/9/14/15 watt 채널에서만 진입한다 ([anomaly_inference.py:80-85](../../fastapi-server/power/services/anomaly_inference.py#L80-L85)).

이 결정 자체는 PoC 단계에서 타당했다 — `P = V×I` 라 watt는 부하 이상(과부하)의 종합 신호이고, 위험 임계가 `정격% × watt` 라 통계·도메인 임계의 단위도 watt로 정합된다.

다만 watt는 **한 AC 사이클을 평균 낸 스칼라**라, 평균 과정에서 ①위상(φ) ②파형 모양 ③고주파 미세 이벤트가 사라진다. 그 결과 전기 안전사고의 핵심 모드 일부가 구조적 사각지대가 된다. 이 사각지대를 **데이터로 표현 가능한 것 / 불가능한 것**으로 정직하게 나누는 것이 본 plan의 출발점이다.

---

## 선행 결정 — watt 단독 추론 (근거 인라인)

> 2026-05-21 외부 리뷰가 "1차 MVP" 로 평가한 항목에 대해 내린 의도된 스코핑. 원문 정리본은 별도 study 노트에 있으나, 본 plan이 자립하도록 핵심을 인라인한다.

**결정:** IF + ARIMA 추론은 `watt` 한 채널만. `current`, `voltage` 는 raw 저장만 하고 추론 대상에서 제외.

| 장점 | 단점 |
|---|---|
| `P = V×I` — watt 한 축으로 부하 이상의 종합 신호 확보 | 전류 파형 이상(절연 열화·역률 이상)의 조기 검출 불가 |
| 학습·추론 모델 수 1/3 — PoC 단계 운영 부담 최소 | A/V 의 도메인 특성(방향성·위상) 미활용 |
| 정격 % 임계가 watt 기준 → 통계·도메인 임계의 단위 일관 | 다변량 IF(W+A+V) 의 잠재 검출력 미활용 |

**선택 이유:** ① 시연 핵심 메시지는 "AI 가 부하 이상을 잡는다" → watt 만으로 시연 가능 ② PoC 단계 모델 N 최소화 (A/V 까지면 3×N 채널 학습·운영 부담) ③ A/V 도메인 가치는 실 게이트웨이 + 라벨 데이터 누적 후가 적절.

→ 즉 watt 단독은 "급해서 하나만 골랐다"가 아니라 **부하 이상이라는 좁은 목표엔 물리적으로 맞는 선택**이었다. 단, 그 단점 칸(전류 파형 이상)이 본 plan이 메우려는 사각지대다.

---

## 핵심 진단 — 사각지대는 3겹

기준: **지금 가진 1Hz `{W, V, I}` 에서 해당 양을 수학적으로 끌어낼 수 있는가.**

| 겹 | 성격 | 모드 | 해소 방법 |
|---|---|---|---|
| **겹1** | 순수 SW (기존 데이터) | 역률 이상, 전압 이상, 무효전력 드리프트, 전류 불평형 | feature 추가 + 모델 재학습 |
| **겹2** | SW + 펌웨어 보강 | 고조파 왜곡(THD), 단락 순간 스파이크 | 엣지 고속 샘플링 → 피처/이벤트만 전송 |
| **겹3** | 신규 하드웨어 | 누전·절연열화, 아크·접촉불량, 부분방전 | ZCT·AFCI/HFCT·온도센서 |

겹3에 **차단기조차 우회하는 가장 위험한 모드(직렬 아크)** 가 모여 있다는 점이 핵심이다. 이건 AI 게으름이 아니라 **데이터에 신호 자체가 없는** 문제 — 센싱(하드웨어) 투자 결정이며 별도 트랙이다.

---

## 목표·범위

### 이번 스프린트 = 겹1 전부

기존에 **저장만 하던 1Hz `V_rms`, `I_rms` 를 추론에 투입**한다. `{W, V, I}` 세 개면 아래가 전부 계산된다:

```
S    = V × I              (피상전력)
cosφ = W / S             (역률)        ← 모터 마모·콘덴서 고장
Q    = √(S² − W²)        (무효전력)
```

- ✅ **역률 이상** — watt 평평한데 `I` 상승 → `cosφ` 하락. 정의상 watt-blind였던 모드.
- ✅ **전압 이상** — sag/swell, 전압 자체 이상. `V` 단독.
- ✅ **무효전력 드리프트** — 부하 성격 변화의 조기 신호.
- ⚠️ **전류 불평형** — 한 device의 채널이 **3상으로 묶여 있어야** 정의됨. 토폴로지 확인이 선행 (작업 0).

### 비-목표 (의도적 제외, 별도 트랙)

- ❌ **겹2 (THD·단락 스파이크)** — 펌웨어 고속 샘플링 선행. 1Hz RMS로는 원리적 불가.
- ❌ **겹3 (누전·아크·부분방전)** — 신규 하드웨어 조달 필요. **AI 문제 아님, 센싱 문제.** 백로그로 분리.
- ❌ 16채널 확장 / SARIMAX / auto-arima — 기존 [power-ai 후속 plan](../../skill/plan/) 트랙.

---

## 작업 분할

| # | 작업 | 재활용 자산 | 검증 |
|---|---|---|---|
| **0** | **토폴로지 spike** — channel_meta / 더미·수신 코드에서 채널이 3상 묶음인지 단상 독립인지 확인. 단상이면 전류 불평형은 겹2로 이관, 나머지 3개만 진행 | [anomaly_inference.py](../../fastapi-server/power/services/anomaly_inference.py), channel_meta | 결론 1줄: 불평형 IN/OUT |
| 1 | `process_anomaly_inference` 수신 row에 `V`, `I` 동반 적재 (현재 watt만 윈도우에 들어감) | 기존 슬라이딩 윈도우 구조 | V/I 윈도우 적재 단위 테스트 |
| 2 | 파생 feature 계산 — `S`, `cosφ`, `Q` (+ 불평형, 작업0 통과 시) | — | 수식 단위 테스트 (경계: I=0, S<W) |
| 3 | IF feature 벡터를 watt-only → 다변량(W + 파생)으로 확장. 모델 재학습 + held-out 평가 | 기존 학습 커맨드·feature_service | recall/FP 전후 비교 ([[ai-anomaly-accuracy-validation-2026-06-06]] 방법) |
| 4 | 역률/전압/무효전력 **단독 임계 룰**도 추가할지 결정 (AI축 vs 정적축). decide_alarm source 분기 영향 검토 | [decide_alarm.py](../../fastapi-server/power/services/decide_alarm.py) | source 매트릭스 회귀 |
| 5 | 더미(power_dummy)에 역률 저하·전압 이상 시나리오 1개씩 주입 → E2E 탐지 확인 | power_dummy | 시나리오별 탐지 로그 |

작업 3의 재학습이 핵심 게이트 — **다변량이 watt-only 대비 recall은 유지/개선하고 FP는 폭증하지 않아야** 진행. FP 폭증 시 feature 일부 후퇴(예: 무효전력만 룰로, AI는 역률만).

---

## 트리거·주인 (회피책 → 로드맵 1단계 전환)

기존 후속 plan은 "D+30 / D+90" 같은 **날짜 기반 희망**이었다. 본 plan이 그 자리를 대체한다:

- **이 스프린트가 곧 겹1의 주인.** 날짜가 아니라 "다변량 재학습 게이트(작업3) 통과"가 완료 조건.
- **겹3 발동 조건** (백로그): 아래 중 하나 충족 시 하드웨어 검토 착수 — ① 절연/아크 관련 인시던트 1건 ② 실 게이트웨이 도입(현 더미 → 실센서 전환) ③ 운영자가 누전/접촉불량 의심 보고.
  - 추가 후보 센서 우선순위: **접속부 온도센서**(아크·접촉불량·과부하가 전부 발열로 수렴 → 최저비용 범용 프록시) → **ZCT**(누전) → **AFCI/HFCT**(아크).

이로써 "watt 단독"은 **임시 회피책이 아니라 단계적 센싱 로드맵의 1단계**로 성격이 고정된다.

---

## 백로그 (이번 스프린트 밖)

- **겹2:** 펌웨어 사이클 단위 FFT → THD 1Hz 전송 / 단락 peak 이벤트 검출 (팀 내부 펌웨어 범위)
- **겹3:** 접속부 온도센서 → ZCT → AFCI/HFCT → 부분방전 센서 (조달·예산 트랙)
